,id,building_id,last_updated,first_updated,device,network_device,objectId,name,description,units,tagged_units,raw_unit_id,value,type,point_type_id,measurement_id,datasource_hash,topic,state_text,equip_id
0,191196,100,1576840500000.0,1561003200000.0,,,,443111257002006 (kWh),21 West End Avenue_443111257002006 (kWh),kW,kwh,16,75.6,Electric Consumption,178,14,63863462a657c757174337d29579ccda,nyserda+00000116723+meter443111257002006-site+21 West End Avenue_443111257002006 (kWh),,31673
1,193812,105,1570021200000.0,1511204400000.0,,,,,Main Power,kWh,,16,17818.0,Electric Consumption,178,14,54107b3805f7add74731535412b1c685,nyserda+0000079789+Site-Sensor+Main Power,,17264
2,193817,105,1570021200000.0,1511204400000.0,,,,,Mug Froster 1,kWh,,16,0.0,Electric Consumption,178,14,129e62ca9bd96701513039a933683556,nyserda+0000079789+meter1-mugFroster1+Mug Froster 1,,17265
3,193818,105,1570021200000.0,1511204400000.0,,,,,Combo Cooler / Freezer,kWh,,16,15.0,Electric Consumption,178,14,11a78fc9ef9f59cb8144526854a0c69b,nyserda+0000079789+meter12-coolerFreezer+Combo Cooler / Freezer,,17266
4,193819,105,1570021200000.0,1511204400000.0,,,,,Mug Froster 2,kWh,,16,13.0,Electric Consumption,178,14,537c577586baf34c85c3ff08c52da788,nyserda+0000079789+meter2-mugFroster2+Mug Froster 2,,17267
5,193820,105,1570021200000.0,1511204400000.0,,,,,Mug Froster 3,kWh,,16,432.0,Electric Consumption,178,14,51951515f06064aad0bac24584a62406,nyserda+0000079789+meter3-mugFroster3+Mug Froster 3,,17268
6,193821,105,1570021200000.0,1511204400000.0,,,,,Refrig Drawers,kWh,,16,15.0,Electric Consumption,178,14,00f1bade800263369aaea7faa723c25e,nyserda+0000079789+meter4-refrigeratedDrawers+Refrig Drawers,,17269
7,193822,105,1570021200000.0,1511204400000.0,,,,,Meat Room,kWh,,16,15.0,Electric Consumption,178,14,c44eff4b1bb898598ed9ac5f2e6e4738,nyserda+0000079789+meter5-walkInCooler-meat+Meat Room,,17270
8,193823,105,1570021200000.0,1511204400000.0,,,,,Production WI,kWh,,16,342.0,Electric Consumption,178,14,6223d06cea9dd428c1eae41b94ef84b5,nyserda+0000079789+meter6-walkInCooler-produce+Production WI,,17271
9,193824,105,1570021200000.0,1511204400000.0,,,,,WI Freezer,kWh,,16,823.0,Electric Consumption,178,14,85808bea877ae4c1ea7e0935e41206bb,nyserda+0000079789+meter7-walkinFreezer+WI Freezer,,17272
10,193854,107,1561950000000.0,1530417600000.0,,,,,Basement Main,kWh,,16,24.16,Electric Consumption,178,14,6f1fb35d525f009247a6021891c6a6ad,nyserda+0000084869+elecPanel-basement-main+Basement Main,,17282
11,193855,107,1561950000000.0,1530417600000.0,,,,,12th Fl AC,kWh,,16,11.60,Electric Consumption,178,14,5224d54410d30edab145940ad75a1804,nyserda+0000084869+elecPanel-floor12-ac+12th Fl AC,,17283
12,193856,107,1561950000000.0,1530417600000.0,,,,,12th Fl EDH-12-1,kWh,,16,0.01,Electric Consumption,178,14,8f90d1d8f97d744e640d08456d0cb2e9,nyserda+0000084869+elecPanel-floor12-edh12-1+12th Fl EDH-12-1,,17284
13,193857,107,1561950000000.0,1530417600000.0,,,,,12th Fl EDH-12-2,kWh,,16,0.0,Electric Consumption,178,14,78af735e675d0b40476a54ac0cb654c9,nyserda+0000084869+elecPanel-floor12-edh12-2+12th Fl EDH-12-2,,17285
14,193858,107,1561950000000.0,1530417600000.0,,,,,12th Fl EWH-2,kWh,,16,0.0,Electric Consumption,178,14,a189f0b8e7a93fc0aa884e6fb7cc38dd,nyserda+0000084869+elecPanel-floor12-ewh2+12th Fl EWH-2,,17286
15,193859,107,1561950000000.0,1530417600000.0,,,,,12th Fl Heat Trace,kWh,,16,0.00,Electric Consumption,178,14,963fe025b63b75dfd79bc072ebde1ef6,nyserda+0000084869+elecPanel-floor12-heatTrace+12th Fl Heat Trace,,17287
16,193860,107,1561950000000.0,1530417600000.0,,,,,12th Fl Hot Water Dispenser,kWh,,16,0.02,Electric Consumption,178,14,8a11eb81ab3a1341f4b8c83313ca8c6b,nyserda+0000084869+elecPanel-floor12-hotWaterDispenser+12th Fl Hot Water Dispenser,,17288
17,193861,107,1561950000000.0,1530417600000.0,,,,,12th Fl Lighting,kWh,,16,1.61,Electric Consumption,178,14,9c37d82cdca8af8c3fe9c263eef4c810,nyserda+0000084869+elecPanel-floor12-lighting+12th Fl Lighting,,17289
18,193862,107,1561950000000.0,1530417600000.0,,,,,12th Fl Main,kWh,,16,3.61,Electric Consumption,178,14,988b8cf6c3ef177d8aaaadc3827334a6,nyserda+0000084869+elecPanel-floor12-main+12th Fl Main,,17290
19,193863,107,1561950000000.0,1530417600000.0,,,,,12th Fl Panel PP-12 Main,kWh,,16,12.40,Electric Consumption,178,14,9d8a9ab18aa9bcdc66bb2f5809beca3e,nyserda+0000084869+elecPanel-floor12-pp12+12th Fl Panel PP-12 Main,,17291
20,193864,107,1561950000000.0,1530417600000.0,,,,,16th Fl HVAC,kWh,,16,0.35,Electric Consumption,178,14,5aa5d09f2c35b20ea9189c354a0437e5,nyserda+0000084869+elecPanel-floor16-hvac+16th Fl HVAC,,17292
21,193865,107,1561950000000.0,1530417600000.0,,,,,16th Fl Lighting,kWh,,16,0.95,Electric Consumption,178,14,5846394ae552a9c50c8840ad34e4adb9,nyserda+0000084869+elecPanel-floor16-lighting+16th Fl Lighting,,17293
22,193866,107,1561950000000.0,1530417600000.0,,,,,16th Fl Main,kWh,,16,2.71,Electric Consumption,178,14,8b4a63e349cfb4ebcc5b89ef3c4d646e,nyserda+0000084869+elecPanel-floor16-main+16th Fl Main,,17294
23,193867,107,1561950000000.0,1530417600000.0,,,,,16th Fl Printers Copier,kWh,,16,0.07,Electric Consumption,178,14,a69452a8416a912625eec2f5157c855c,nyserda+0000084869+elecPanel-floor16-printersCopier+16th Fl Printers Copier,,17295
24,193868,107,1561950000000.0,1530417600000.0,,,,,16th Fl Water Dispenser,kWh,,16,0.69,Electric Consumption,178,14,b58918287200c3bb8a1e2e8800c03f16,nyserda+0000084869+elecPanel-floor16-waterDispenser+16th Fl Water Dispenser,,17296
25,193869,107,1561950000000.0,1530417600000.0,,,,,17th Fl Copier,kWh,,16,0.00,Electric Consumption,178,14,3c3761158e7ed9545b4ab253e3e196b4,nyserda+0000084869+elecPanel-floor17-copier+17th Fl Copier,,17297
26,193870,107,1561950000000.0,1530417600000.0,,,,,17th Fl Dishwasher A,kWh,,16,0.0,Electric Consumption,178,14,c7d8b75070ca76ce0a07323b5ce72bf2,nyserda+0000084869+elecPanel-floor17-dishwasherA+17th Fl Dishwasher A,,17298
27,193871,107,1561950000000.0,1530417600000.0,,,,,17th Fl Dishwasher B,kWh,,16,0.0,Electric Consumption,178,14,bd1ebb45389c1478096eb76ba86dc748,nyserda+0000084869+elecPanel-floor17-dishwasherB+17th Fl Dishwasher B,,17299
28,193872,107,1561950000000.0,1530417600000.0,,,,,17th Fl Fridge A,kWh,,16,0.04,Electric Consumption,178,14,9a3f5a371528eee2c66fbc37acfadd2b,nyserda+0000084869+elecPanel-floor17-fridgeA+17th Fl Fridge A,,17300
29,193873,107,1561950000000.0,1530417600000.0,,,,,17th Fl Fridge B,kWh,,16,0.01,Electric Consumption,178,14,9a9ca0399a6cfceafb68ce2f4bc99c2e,nyserda+0000084869+elecPanel-floor17-fridgeB+17th Fl Fridge B,,17301
30,193874,107,1561950000000.0,1530417600000.0,,,,,17th Fl HVAC,kWh,,16,0.30,Electric Consumption,178,14,afb16c542e372940c4e7c131bc25b8e9,nyserda+0000084869+elecPanel-floor17-hvac+17th Fl HVAC,,17302
31,193875,107,1561950000000.0,1530417600000.0,,,,,17th Fl Lighting A,kWh,,16,0.77,Electric Consumption,178,14,8969500bfedce602c3c195493e1f0f0c,nyserda+0000084869+elecPanel-floor17-lightingA+17th Fl Lighting A,,17303
32,193876,107,1561950000000.0,1530417600000.0,,,,,17th Fl Lighting B,kWh,,16,0.00,Electric Consumption,178,14,a4cb8d5694acfa3dc2edb892ad2c7dc8,nyserda+0000084869+elecPanel-floor17-lightingB+17th Fl Lighting B,,17304
33,193877,107,1561950000000.0,1530417600000.0,,,,,17th Fl Main,kWh,,16,4.23,Electric Consumption,178,14,0e25565396cf7fcda7c3f54c983429e4,nyserda+0000084869+elecPanel-floor17-main+17th Fl Main,,17305
34,193878,107,1561950000000.0,1530417600000.0,,,,,17th Fl Printer,kWh,,16,0.00,Electric Consumption,178,14,964c7927f610f7e0d3a12baaa0e9f547,nyserda+0000084869+elecPanel-floor17-printer+17th Fl Printer,,17306
35,193879,107,1561950000000.0,1530417600000.0,,,,,17th Fl Vending Machine,kWh,,16,0.20,Electric Consumption,178,14,2465151462903871a7847292b7d65ffe,nyserda+0000084869+elecPanel-floor17-vendingMachine+17th Fl Vending Machine,,17307
36,193880,107,1561950000000.0,1530417600000.0,,,,,18th Fl IT Room,kWh,,16,0.00,Electric Consumption,178,14,396f58265ebc6f966ad7933b05542888,nyserda+0000084869+elecPanel-floor18-ITRoom+18th Fl IT Room,,17308
37,193881,107,1561950000000.0,1530417600000.0,,,,,18th Fl AHU-18-1,kWh,,16,0.02,Electric Consumption,178,14,7ae221ffdd4dee5ad20f00226ab699cc,nyserda+0000084869+elecPanel-floor18-ahu18-1+18th Fl AHU-18-1,,17309
38,193882,107,1561950000000.0,1530417600000.0,,,,,18th Fl AHU-18-2,kWh,,16,0.02,Electric Consumption,178,14,78ca90673462c0c894788ffce424a363,nyserda+0000084869+elecPanel-floor18-ahu18-2+18th Fl AHU-18-2,,17310
39,193883,107,1561950000000.0,1530417600000.0,,,,,18th Fl Air Cooled Condenser,kWh,,16,0.09,Electric Consumption,178,14,3609a774c6513052aebc7762d29550c3,nyserda+0000084869+elecPanel-floor18-airCooledCondenser+18th Fl Air Cooled Condenser,,17311
40,193884,107,1561950000000.0,1530417600000.0,,,,,18th Fl Dishwasher,kWh,,16,0.0,Electric Consumption,178,14,60c3ee0ab8c56dc49e5bb792f267b076,nyserda+0000084869+elecPanel-floor18-dishwasher+18th Fl Dishwasher,,17312
41,193885,107,1561950000000.0,1530417600000.0,,,,,18th Fl HVAC,kWh,,16,0.15,Electric Consumption,178,14,ee7081834d4df2fbc5348f2d2844876c,nyserda+0000084869+elecPanel-floor18-hvac+18th Fl HVAC,,17313
42,193887,107,1561950000000.0,1530417600000.0,,,,,18th Fl Liebert Water Cooled,kWh,,16,2.09,Electric Consumption,178,14,99256d994ef6e7a32dba27ecf5c0b853,nyserda+0000084869+elecPanel-floor18-liebertWaterCooled+18th Fl Liebert Water Cooled,,17315
43,193888,107,1561950000000.0,1530417600000.0,,,,,18th Fl Lighting,kWh,,16,1.24,Electric Consumption,178,14,6b8f9fd23cf31b0a05c363c82f4e8036,nyserda+0000084869+elecPanel-floor18-lighting+18th Fl Lighting,,17316
44,193889,107,1561950000000.0,1530417600000.0,,,,,18th Fl Main,kWh,,16,1.83,Electric Consumption,178,14,2c8db2b1591da18cddf663a1cecf9d51,nyserda+0000084869+elecPanel-floor18-main+18th Fl Main,,17317
45,193890,107,1561950000000.0,1530417600000.0,,,,,18th Fl RF-18-1,kWh,,16,0.00,Electric Consumption,178,14,6413d9e7134a2d2f50b05bae601a4f58,nyserda+0000084869+elecPanel-floor18-rf18-1+18th Fl RF-18-1,,17318
46,193891,107,1561950000000.0,1530417600000.0,,,,,18th Fl UPS IT Room,kWh,,16,8.97,Electric Consumption,178,14,13043c292da1ec30d915c1bea2fffbdd,nyserda+0000084869+elecPanel-floor18-upsITRoom+18th Fl UPS IT Room,,17319
47,193892,107,1561950000000.0,1530417600000.0,,,,,18th Fl Water Dispenser,kWh,,16,0.02,Electric Consumption,178,14,55a4e6ef1d4d05e77bc18d1aa3deb45a,nyserda+0000084869+elecPanel-floor18-waterDispenser+18th Fl Water Dispenser,,17320
48,193895,108,1588651201000.0,1572580800000.0,,,,,Whole Building (AcquiLite),kWh,,16,11.0,Electric Consumption,178,14,cac1d22159813c3a54b53d66bf610909,nyserda+000086328+Site-Sensor+Whole Building (AcquiLite),,17323
49,194172,110,1535775300000.0,1535774400000.0,,,,,Selfhelp K1 Meters Exhaust Electrical Meter,kWh,,16,61290.0,Electric Consumption,178,14,93c8160466e9498f0f177095ba44ce2b,nyserda+0000089088+meter-electric+Selfhelp K1 Meters Exhaust Electrical Meter,,17362
50,194173,110,1541056500000.0,1535774400000.0,,,,,Selfhelp K1 Meters Gas Meter Dmarc,kWh,,16,8378.95,Electric Consumption,178,14,9f145d7f5a54c4d2a87795fae249d65b,nyserda+0000089088+meter-gas+Selfhelp K1 Meters Gas Meter Dmarc,,17363
51,194195,112,1552449300000.0,1505188800000.0,,,,Total Base Building Consumption_value,Total Base Building Consumption_value,,kwh,16,4665.15,Electric Consumption,178,14,08c4b70ea92b104a447dd9033717d4d7,nyserda+0000092894+Site-Virtual+Total Base Building Consumption_value,,30558
52,194197,112,1597695300000.0,1552449600000.0,,,,Electric Total Consumption_value,Electric Total Consumption_value,,kwh,16,5148.13,Electric Consumption,178,14,8952923d3b9d944f9d840671e1716988,nyserda+0000092894+Site-Virtual+Electric Total Consumption_value,,30558
53,194198,112,1597695379000.0,1505188800000.0,,,,Base Building ConEd #6653420_value,Base Building ConEd #6653420_value,kWh,kwh,16,641.0,Electric Consumption,178,14,ebec9c7a102afd1186e921d4c7fdbefb,nyserda+0000092894+meter6653420+Base Building ConEd #6653420_value,,30551
54,194199,112,1597695379000.0,1505188800000.0,,,,Base Building ConEd  #7860027_value,Base Building ConEd  #7860027_value,kWh,kwh,16,2665.0,Electric Consumption,178,14,2808fc14e0e656b742a3c16788bf9b77,nyserda+0000092894+meter7860027+Base Building ConEd  #7860027_value,,30555
55,194200,112,1597695379000.0,1505188800000.0,,,,Base Building ConEd #8094859_value,Base Building ConEd #8094859_value,kWh,kwh,16,1856.75,Electric Consumption,178,14,e8295b7cdff6bb862e28a15ab8c6e4f2,nyserda+0000092894+meter8094859+Base Building ConEd #8094859_value,,30557
56,194260,115,1585627200000.0,1554091200000.0,,,,,demand_peak,kWh,,16,2592.0,Electric Consumption,178,14,47dd5e4f827131edf490cc2ee5cedced,nyserda+0000130853+Site-Sensor+demand_peak,,17385
57,197084,120,1543639500000.0,1535774400000.0,,,,,1700 Broadway - Base Bldg Steam Meters Con Ed Steam Meter 1,kWh,,16,0,Electric Consumption,178,14,29e72569443f0dc0561b7a8c41b00c6d,nyserda+0000075506+meter1-steam+1700 Broadway - Base Bldg Steam Meters Con Ed Steam Meter 1,,17786
58,197085,120,1543639500000.0,1535774400000.0,,,,,1700 Broadway - Base Bldg Steam Meters Con Ed Steam Meter 2,kWh,,16,0,Electric Consumption,178,14,4c24e88d6292b8aad95e7bedf14bf981,nyserda+0000075506+meter2-steam+1700 Broadway - Base Bldg Steam Meters Con Ed Steam Meter 2,,17787
59,197086,120,1543639500000.0,1535774400000.0,,,,,1700 Broadway - Base Bldg Steam Meters Con Ed Steam Meter 3,kWh,,16,0,Electric Consumption,178,14,bf528336b3caefb1b475a7431f1491f6,nyserda+0000075506+meter3-steam+1700 Broadway - Base Bldg Steam Meters Con Ed Steam Meter 3,,17788
60,197088,121,1527824700000.0,1512104400000.0,,,,CurrentDemand_Building_value,CurrentDemand_Building_value,kWh,kwh,16,258.87,Electric Consumption,178,14,9eea8a5021c6ad101bd2bd0404a10d58,nyserda+0000077439+Site-Sensor+CurrentDemand_Building_value,,32301
61,197125,122,1570021200000.0,1511888400000.0,,,,,Main Power,kWh,,16,12378.0,Electric Consumption,178,14,ff4921cfed9f6df3ed4b05efeff857e7,nyserda+0000079790+Site-Sensor+Main Power,,17799
62,197130,122,1570021200000.0,1511888400000.0,,,,,Mug Froster 1,kWh,,16,0.0,Electric Consumption,178,14,c99a9c6cca5cc6b3e67347e983e1cda8,nyserda+0000079790+meter1-mugFroster+Mug Froster 1,,17800
63,197131,122,1570021200000.0,1511888400000.0,,,,,Refrigerated Drawers Left,kWh,,16,53.0,Electric Consumption,178,14,07f0d97cf54e84b2eda3926682c95702,nyserda+0000079790+meter4-refrigeratedDrawers+Refrigerated Drawers Left,,17801
64,197132,122,1570021200000.0,1511888400000.0,,,,,Refrigerated Drawers Right,kWh,,16,57.0,Electric Consumption,178,14,9691d7240324f7b810e260c2d843739c,nyserda+0000079790+meter4-refrigeratedDrawers+Refrigerated Drawers Right,,17801
65,197133,122,1570021200000.0,1511888400000.0,,,,,Walk In Cooler Meat,kWh,,16,1228.0,Electric Consumption,178,14,349063f2c9bdc8b5c770d836b606a7da,nyserda+0000079790+meter5-walkInCooler-meat+Walk In Cooler Meat,,17802
66,197134,122,1570021200000.0,1511888400000.0,,,,,Walk In Cooler Produce,kWh,,16,1177.0,Electric Consumption,178,14,6778c7fcbe5238189f0dbb2f5b4c617d,nyserda+0000079790+meter6-walkInCooler-produce+Walk In Cooler Produce,,17803
67,197135,122,1570021200000.0,1511888400000.0,,,,,Walk In Freezer,kWh,,16,1118.0,Electric Consumption,178,14,a96c67c29575020637c97724606297d1,nyserda+0000079790+meter7-walkinFreezer+Walk In Freezer,,17804
68,197136,122,1570021200000.0,1511888400000.0,,,,,Cooler / Freezer Combo,kWh,,16,0.0,Electric Consumption,178,14,82acd5355fbe7674c619a1bfcc3ba874,nyserda+0000079790+meter8-cooler-freezer+Cooler / Freezer Combo,,17805
69,197192,123,1537070400000.0,1505448900000.0,,,,8479295 (kWh),8479295 (kWh),kWh,kwh,16,19.68,Electric Consumption,178,14,2ce330d10179c048b7e63762ccd9b1c6,nyserda+0000082176+meter8479295+8479295 (kWh),,32349
70,197193,123,1537070400000.0,1505448900000.0,,,,8479296 (kWh),8479296 (kWh),kWh,kwh,16,15.36,Electric Consumption,178,14,6fa9a4e68e4acfcd34329ff6dbae5b29,nyserda+0000082176+meter8479296+8479296 (kWh),,32350
71,197194,123,1537070400000.0,1505448900000.0,,,,8939311 (kWh),8939311 (kWh),kWh,kwh,16,33.36,Electric Consumption,178,14,52b0d5f32f85808d31ae95bf2dfb6597,nyserda+0000082176+meter8939311+8939311 (kWh),,32351
72,197200,125,1578632400000.0,1547096400000.0,,,,,Whole Building (AcquiLite)_kWh,kWh,,16,0.1,Electric Consumption,178,14,50da5a916742330a81b66b535db4aeca,nyserda+0000086373+meter-site+Whole Building (AcquiLite)_kWh,,17851
73,197309,127,1546740000000.0,1530417600000.0,,,,Exhaust Fans kWh,Exhaust Fans kWh,kWh,kwh,16,0.08,Electric Consumption,178,14,7458465a52d299980bf5ade2cd02ce54,nyserda+0000089089+meter-electric+Exhaust Fans kWh,,17867
74,197310,127,1546740000000.0,1530417600000.0,,,,Main Electric Meter kWh,Main Electric Meter kWh,kWh,kwh,16,1667704.0,Electric Consumption,178,14,0c72869d6decaa1e93ddf07ef754fccb,nyserda+0000089089+meter-electric+Main Electric Meter kWh,,17867
75,197311,127,1547613900000.0,1537974900000.0,,,,Selfhelp K2 Meters Gas Meter Dmarc,Selfhelp K2 Meters Gas Meter Dmarc,kWh,kwh,16,0.0,Electric Consumption,178,14,5c7a8de69282f105d8fd54e086faec14,nyserda+0000089089+meter-gas+Selfhelp K2 Meters Gas Meter Dmarc,,17868
76,197411,129,1570161378000.0,1568307473000.0,,,,,ATS-10-1 N KW Hours Net_value,kWh,,16,0.0,Electric Consumption,178,14,32daaf794dc92057f7dd7e25d6ea71c0,nyserda+0000103083+meter-10-1+ATS-10-1 N KW Hours Net_value,,17877
77,197412,129,1570161377000.0,1568307473000.0,,,,,ATS-10-1 E KW Hours Net_value,kWh,,16,1446.0,Electric Consumption,178,14,5c162cc8dcec6a480da647d53d090dcc,nyserda+0000103083+meter-10-1+ATS-10-1 E KW Hours Net_value,,17877
78,197413,129,1570161378000.0,1568307473000.0,,,,,ATS-11-1 N KW Hours Net_value,kWh,,16,1486.0,Electric Consumption,178,14,fbaf0176392421ee085421db66ebeb41,nyserda+0000103083+meter-11-1+ATS-11-1 N KW Hours Net_value,,17878
79,197414,129,1570161379000.0,1568307473000.0,,,,,ATS-11-1 E KW Hours Net_value,kWh,,16,0.0,Electric Consumption,178,14,a643c6aee24de7313dd398007b8c5df5,nyserda+0000103083+meter-11-1+ATS-11-1 E KW Hours Net_value,,17878
80,197415,129,1570161378000.0,1554264607000.0,,,,,Chiller 5 ATS-16-11 E KW Hours Net_value,kWh,,16,0.0,Electric Consumption,178,14,4096ad6e9bc4634d6b4e4728ae6debd0,nyserda+0000103083+meter-16-11E-chiller5+Chiller 5 ATS-16-11 E KW Hours Net_value,,17879
81,197416,129,1570161379000.0,1554264616000.0,,,,,Chiller 5 ATS-16-11 N KW Hours Net_value,kWh,,16,4.0,Electric Consumption,178,14,d50e0a3cfc8db68f4ef1ea7d4f50aeaa,nyserda+0000103083+meter-16-11N-chiller5+Chiller 5 ATS-16-11 N KW Hours Net_value,,17880
82,197417,129,1570161379000.0,1554264619000.0,,,,,Elevators ATS-16-3 E KW Hours Net_value,kWh,,16,0.0,Electric Consumption,178,14,e64b43cc65d8181e2a3d562664f4293a,nyserda+0000103083+meter-16-3E-elevators+Elevators ATS-16-3 E KW Hours Net_value,,17881
83,197418,129,1570161378000.0,1554264616000.0,,,,,Elevators ATS-16-3 N KW Hours Net_value,kWh,,16,8610.0,Electric Consumption,178,14,5f57c4803bb2515237ddd085fffc94e8,nyserda+0000103083+meter-16-3N-elevators+Elevators ATS-16-3 N KW Hours Net_value,,17882
84,197419,129,1570161377000.0,1554264607000.0,,,,,Elevators ATS-16-6 E KW Hours Net_value,kWh,,16,0.0,Electric Consumption,178,14,f5084352f86190f3a7a3789bffa4a5d2,nyserda+0000103083+meter-16-6E-elevators+Elevators ATS-16-6 E KW Hours Net_value,,17883
85,197420,129,1570161378000.0,1554264616000.0,,,,,Elevators ATS-16-6 N KW Hours Net_value,kWh,,16,9300.0,Electric Consumption,178,14,b10fe41d9ee48bbec87353cc4085b969,nyserda+0000103083+meter-16-6N-elevators+Elevators ATS-16-6 N KW Hours Net_value,,17884
86,197421,129,1570161380000.0,1554264607000.0,,,,,Chiller 1 ATS-16-7 E KW Hours Net_value,kWh,,16,0.0,Electric Consumption,178,14,ece43ab997ca4676834746d998b8f28d,nyserda+0000103083+meter-16-7E-chiller1+Chiller 1 ATS-16-7 E KW Hours Net_value,,17885
87,197422,129,1570161379000.0,1554264613000.0,,,,,Chiller 1 ATS-16-7 N KW Hours Net_value,kWh,,16,6479.0,Electric Consumption,178,14,243accf88baf90ea5776af09ef815f0c,nyserda+0000103083+meter-16-7N-chiller1+Chiller 1 ATS-16-7 N KW Hours Net_value,,17886
88,197423,129,1570161379000.0,1554264607000.0,,,,,Chiller 2 ATS-16-8 E KW Hours Net_value,kWh,,16,0.0,Electric Consumption,178,14,065646b8075c35debb806801bf60e108,nyserda+0000103083+meter-16-8E-chiller2+Chiller 2 ATS-16-8 E KW Hours Net_value,,17887
89,197424,129,1570161378000.0,1554264607000.0,,,,,Chiller 2 ATS-16-8 N KW Hours Net_value,kWh,,16,0.0,Electric Consumption,178,14,de603f8ff7115fa40e6b08f51eaf96aa,nyserda+0000103083+meter-16-8N-chiller2+Chiller 2 ATS-16-8 N KW Hours Net_value,,17888
90,197425,129,1570161379000.0,1554264607000.0,,,,,Chiller 3 ATS-16-9 E KW Hours Net_value,kWh,,16,0.0,Electric Consumption,178,14,7ac6fc1791d156d4bb55694f248d82b9,nyserda+0000103083+meter-16-9E-chiller3+Chiller 3 ATS-16-9 E KW Hours Net_value,,17889
91,197426,129,1570161377000.0,1554264607000.0,,,,,Chiller 3 ATS-16-9 N KW Hours Net_value,kWh,,16,594.0,Electric Consumption,178,14,72fa4cda3162266c511996892ad05a45,nyserda+0000103083+meter-16-9N-chiller3+Chiller 3 ATS-16-9 N KW Hours Net_value,,17890
92,197427,129,1570161379000.0,1568307473000.0,,,,,ATS-3-1 E KW Hours Net_value,kWh,,16,0.0,Electric Consumption,178,14,b34693fceab46da3d5a2697348156bf3,nyserda+0000103083+meter-3-1E+ATS-3-1 E KW Hours Net_value,,17891
93,197428,129,1570161377000.0,1568307473000.0,,,,,ATS-3-1 N KW Hours Net_value,kWh,,16,2101.0,Electric Consumption,178,14,8cfb9a1ac7871c22df6c35b4dd50280e,nyserda+0000103083+meter-3-1N+ATS-3-1 N KW Hours Net_value,,17892
94,197429,129,1570161378000.0,1568307473000.0,,,,,ATS-4-1 E KW Hours Net_value,kWh,,16,1864.0,Electric Consumption,178,14,03a41bff35922c6bbcd275b5b4b35fa1,nyserda+0000103083+meter-4-1E+ATS-4-1 E KW Hours Net_value,,17893
95,197430,129,1570161379000.0,1568307473000.0,,,,,ATS-4-1 N KW Hours Net_value,kWh,,16,0.0,Electric Consumption,178,14,2330c8c23ce2680f3c7e448c4934b107,nyserda+0000103083+meter-4-1N+ATS-4-1 N KW Hours Net_value,,17894
96,197431,129,1570161378000.0,1568307473000.0,,,,,ATS-5-1 E KW Hours Net_value,kWh,,16,0.0,Electric Consumption,178,14,1dfe70fae8ff3a6668e77f200e68403d,nyserda+0000103083+meter-5-1E+ATS-5-1 E KW Hours Net_value,,17895
97,197432,129,1570161377000.0,1568307473000.0,,,,,ATS-5-1 N KW Hours Net_value,kWh,,16,2112.0,Electric Consumption,178,14,e82a213f25368810b66a0914aeebd1e4,nyserda+0000103083+meter-5-1N+ATS-5-1 N KW Hours Net_value,,17896
98,197433,129,1570161379000.0,1568307473000.0,,,,,ATS-6-1 E KW Hours Net_value,kWh,,16,1737.0,Electric Consumption,178,14,cb2328ee10d26502f8d84adb988a250b,nyserda+0000103083+meter-6-1E+ATS-6-1 E KW Hours Net_value,,17897
99,197434,129,1570161378000.0,1568307473000.0,,,,,ATS-6-1 N KW Hours Net_value,kWh,,16,0.0,Electric Consumption,178,14,213537cb3b6c1c5abb5a370a5f211a18,nyserda+0000103083+meter-6-1N+ATS-6-1 N KW Hours Net_value,,17898
100,197435,129,1570161380000.0,1568307473000.0,,,,,ATS-7-1 E KW Hours Net_value,kWh,,16,0.0,Electric Consumption,178,14,f795bc7997b6e8266f1135fbb2cd5e23,nyserda+0000103083+meter-7-1E+ATS-7-1 E KW Hours Net_value,,17899
101,197436,129,1570161379000.0,1568307473000.0,,,,,ATS-7-1 N KW Hours Net_value,kWh,,16,2036.0,Electric Consumption,178,14,3122e777c4e34ea77ea8fcc6e7ef74fa,nyserda+0000103083+meter-7-1N+ATS-7-1 N KW Hours Net_value,,17900
102,197437,129,1570161379000.0,1568307473000.0,,,,,ATS-8-1 E KW Hours Net_value,kWh,,16,1869.0,Electric Consumption,178,14,8fa7963440a3bb34905e29e32c1b1775,nyserda+0000103083+meter-8-1E+ATS-8-1 E KW Hours Net_value,,17901
103,197438,129,1570161380000.0,1568307473000.0,,,,,ATS-8-1 N KW Hours Net_value,kWh,,16,0.0,Electric Consumption,178,14,0f4b4f512bb891e036cc02da8224de20,nyserda+0000103083+meter-8-1N+ATS-8-1 N KW Hours Net_value,,17902
104,197439,129,1570161380000.0,1568307473000.0,,,,,ATS-9-1 E KW Hours Net_value,kWh,,16,0.0,Electric Consumption,178,14,40b61672f5e58fa7cbb804189a88a5fd,nyserda+0000103083+meter-9-1E+ATS-9-1 E KW Hours Net_value,,17903
105,197440,129,1570161377000.0,1568307473000.0,,,,,ATS-9-1 N KW Hours Net_value,kWh,,16,1586.0,Electric Consumption,178,14,6e5f04442dd5381bf013cfbd06f146f0,nyserda+0000103083+meter-9-1N+ATS-9-1 N KW Hours Net_value,,17904
106,197441,129,1570161300000.0,1554264300000.0,,,,,Line 1 Steam Consumption_value,kWh,,16,0.0,Electric Consumption,178,14,3935e12cd8e065385609b93b86957d1e,nyserda+0000103083+meter1-steam+Line 1 Steam Consumption_value,,17905
107,197442,129,1570161300000.0,1554264300000.0,,,,,Line 2 Steam Consumption_value,kWh,,16,96.3,Electric Consumption,178,14,8d3c090e47d9039090036c0121486adf,nyserda+0000103083+meter2-steam+Line 2 Steam Consumption_value,,17906
108,197443,129,1570161300000.0,1554264300000.0,,,,,Line 3 Steam Consumption_value,kWh,,16,0.0,Electric Consumption,178,14,735f22420477953db8c0812717062225,nyserda+0000103083+meter3-steam+Line 3 Steam Consumption_value,,17907
109,197557,132,1566525600000.0,1534957200000.0,,,,,Main Power,kWh,,16,0.36,Electric Consumption,178,14,2a161aef995ee07ca5d570b3eed7adc7,nyserda+0000094415+meter-site+Main Power,,17922
110,197842,135,1577466000000.0,1546318800000.0,,,,,446225112500033 (kWh),kWh,,16,9.72,Electric Consumption,178,14,0918ef259b446c96cace6bdee42a4706,nyserda+0000092332+meter-site+446225112500033 (kWh),,18059
111,197985,137,1576039500000.0,1483247700000.0,,,,,meter_kwh,kWh,,16,25.32,Electric Consumption,178,14,7b30508401a370c9d9649617c0da77bf,nyserda+0000092406+meter-site+meter_kwh,,18076
112,198114,139,1583038740000.0,1556683200000.0,,,,,Whole Building (AcquiLite)_kwh,kWh,,16,0.8,Electric Consumption,178,14,42526b52091a1fbe7c08116a515a716c,nyserda+0000114402+meter-site+Whole Building (AcquiLite)_kwh,,18087
113,198950,146,1577853900000.0,1544850000000.0,,,,,Meter Data Elec Meter Electric Meter 1,kWh,,16,128.01,Electric Consumption,178,14,7c94f2498b18b8a4a308e8cb791c99f0,nyserda+0000092485+elecMeter1+Meter Data Elec Meter Electric Meter 1,,18201
114,198951,146,1577853900000.0,1544850000000.0,,,,,Meter Data Elec Meter Electric Meter 2,kWh,,16,204.01,Electric Consumption,178,14,109ecb05ae0f7e8ddd87de3b107151a4,nyserda+0000092485+elecMeter2+Meter Data Elec Meter Electric Meter 2,,18202
115,199029,146,1577853900000.0,1544850000000.0,,,,,Meter Data Elec Meter Steam Meter 1,kWh,,16,699.98,Electric Consumption,178,14,ba04020265793dcce9de519da5b3a0cf,nyserda+0000092485+steamMeter1+Meter Data Elec Meter Steam Meter 1,,18208
116,199030,146,1577853900000.0,1544850000000.0,,,,,Meter Data Elec Meter Steam Meter 2,kWh,,16,0,Electric Consumption,178,14,335e86a3656482c62e4ff3ed005bb005,nyserda+0000092485+steamMeter2+Meter Data Elec Meter Steam Meter 2,,18209
117,199033,147,1562119200000.0,1530630000000.0,,,,,Main Power,kWh,,16,0.29,Electric Consumption,178,14,2a1c6cc02205b8fc4dd991b2b72d50b4,nyserda+0000094422+meter-site+Main Power,,18211
118,199052,148,1538442900000.0,1538366400000.0,,,,,Selfhelp 6469 Broadway Meters Electric Meter Dmarc,kWh,,16,20865.09,Electric Consumption,178,14,d877bed615330c3dba733b58f65f7cce,nyserda+0000089097+meter-electric+Selfhelp 6469 Broadway Meters Electric Meter Dmarc,,18216
119,199053,148,1546317900000.0,1530417600000.0,,,,,Selfhelp 6469 Broadway Meters Gas Meter Dmarc,kWh,,16,902.19,Electric Consumption,178,14,15f2c20634dd15c83a16559aba2b3d8e,nyserda+0000089097+meter-gas+Selfhelp 6469 Broadway Meters Gas Meter Dmarc,,18217
120,199120,151,1535220000000.0,1534946400000.0,,,,,Main Power,kWh,,16,2.86,Electric Consumption,178,14,6b57377be96196adf2f7a628402bbcfe,nyserda+0000094395+meter-site+Main Power,,18235
121,199190,155,1566871200000.0,1535400000000.0,,,,,Lighting Zone Controlled 1,kWh,,16,0.0,Electric Consumption,178,14,a8e7ec4ec234d2545b7dcdff233482bf,nyserda+0000108238+meter-lightingZone1+Lighting Zone Controlled 1,,18255
122,199191,155,1566871200000.0,1535400000000.0,,,,,Lighting Zone Controlled 2,kWh,,16,0.0,Electric Consumption,178,14,08126e6366c01c7b00405a2092b52438,nyserda+0000108238+meter-lightingZone2+Lighting Zone Controlled 2,,18256
123,199192,155,1566871200000.0,1535400000000.0,,,,,Lighting Zone Controlled 3,kWh,,16,0.0,Electric Consumption,178,14,146f97bb122369020cd70f056b202036,nyserda+0000108238+meter-lightingZone3+Lighting Zone Controlled 3,,18257
124,199193,155,1566871200000.0,1535400000000.0,,,,,Lighting Zone Controlled 4,kWh,,16,0.0,Electric Consumption,178,14,ab0dca69c68fa968d25d113f0a3c993b,nyserda+0000108238+meter-lightingZone4+Lighting Zone Controlled 4,,18258
125,199194,155,1566871200000.0,1535400000000.0,,,,,Main Power,kWh,,16,0.0,Electric Consumption,178,14,96fd869f9ce7f63186a85ce77ea5fccd,nyserda+0000108238+meter-site+Main Power,,18259
126,199219,157,1570021200000.0,1512511200000.0,,,,,Main Power,kWh,,16,17286.0,Electric Consumption,178,14,d8bfe67fb493349a306b33ab12214d1b,nyserda+0000079791+Site-Sensor+Main Power,,18267
127,199222,157,1570021200000.0,1512511200000.0,,,,,Mug Frosters,kWh,,16,0.0,Electric Consumption,178,14,ddd65d496b6d7ac16df3c6ab19c60fbf,nyserda+0000079791+meter1-mugFroster1+Mug Frosters,,18269
128,199223,157,1570021200000.0,1512511200000.0,,,,,Mug Froster 2,kWh,,16,0.0,Electric Consumption,178,14,78e538ba5a93f7e4b5dbf5456e3759af,nyserda+0000079791+meter2-mugFroster2+Mug Froster 2,,18270
129,199224,157,1570021200000.0,1512511200000.0,,,,,Walk In Cooler Meat,kWh,,16,1388.0,Electric Consumption,178,14,dddc3a7e74735bfa2b2b2d311809c9c6,nyserda+0000079791+meter5-walkInCooler-meat+Walk In Cooler Meat,,18271
130,199225,157,1570021200000.0,1512511200000.0,,,,,Walk In Cooler Produce,kWh,,16,905.0,Electric Consumption,178,14,8d8a9ca454831093bbd3d032b5f1b8c8,nyserda+0000079791+meter6-walkInCooler-produce+Walk In Cooler Produce,,18272
131,199226,157,1570021200000.0,1512511200000.0,,,,,Walk In Freezer,kWh,,16,241.0,Electric Consumption,178,14,6dd3184b75a3fa0c2aa41fd3fb26719c,nyserda+0000079791+meter7-walkinFreezer+Walk In Freezer,,18273
132,199254,158,1583038801000.0,1556683200000.0,,,,,Whole Building (AcquiLite)_kWh,kWh,,16,5.05,Electric Consumption,178,14,08b98e1d846a2782febc965b301c1401,nyserda+0000114403+meter-site+Whole Building (AcquiLite)_kWh,,18280
133,199281,160,1569290400000.0,1537808400000.0,,,,,Front Sales,kWh,,16,0.04,Electric Consumption,178,14,e47ecfdfad3a57584967b4c420d8b75b,nyserda+0000108224+meter-site+Front Sales,,18289
134,199282,160,1569290400000.0,1537808400000.0,,,,,Stock Lights,kWh,,16,0.22,Electric Consumption,178,14,4303964e086d172175f6d1833d345a9f,nyserda+0000108224+meter-site+Stock Lights,,18289
135,200594,164,1570021200000.0,1512417600000.0,,,,,Main Power,kWh,,16,12416.0,Electric Consumption,178,14,36064263c42af7f45660085a525d1d60,nyserda+0000080409+Site-Sensor+Main Power,,18489
136,200597,164,1570021200000.0,1512417600000.0,,,,,Mug Frosters,kWh,,16,413.0,Electric Consumption,178,14,b6822940a54801e54e06ad52fcc488eb,nyserda+0000080409+meter1-mugFrosters+Mug Frosters,,18491
137,200598,164,1570021200000.0,1512417600000.0,,,,,Walk In Cooler Meat,kWh,,16,314.0,Electric Consumption,178,14,1fd8f3eba22779fc244e13e6618f43d7,nyserda+0000080409+meter2-walkInCooler-meat+Walk In Cooler Meat,,18492
138,200599,164,1570021200000.0,1512417600000.0,,,,,Walk In Cooler Produce,kWh,,16,527.0,Electric Consumption,178,14,18f35675b011138ccf0086b97e2b4e21,nyserda+0000080409+meter3-walkInCooler-produce+Walk In Cooler Produce,,18493
139,200600,164,1570021200000.0,1512417600000.0,,,,,Cooler / Freezer Combo,kWh,,16,503.0,Electric Consumption,178,14,9892aab70d713d5d81698e0b3dac71c4,nyserda+0000080409+meter4-walkInFreezer+Cooler / Freezer Combo,,18494
140,200601,164,1570021200000.0,1512417600000.0,,,,,Walk In Freezer,kWh,,16,187.0,Electric Consumption,178,14,8ef1ebb90c221be71973c6245a813074,nyserda+0000080409+meter4-walkInFreezer+Walk In Freezer,,18494
141,200602,164,1570021200000.0,1512417600000.0,,,,,Heat Lamps Pass Thru,kWh,,16,0.0,Electric Consumption,178,14,9647f23b5b42da960fe8a256e02039ce,nyserda+0000080409+meter9-heatLamp+Heat Lamps Pass Thru,,18495
142,201005,170,1538366400000.0,1535774400000.0,,,,,Selfhelp K4 Meters Electric Meter Dmarc,kWh,,16,38700.0,Electric Consumption,178,14,67ff163f31fd9d0d0545d1471e6c8ebd,nyserda+0000089091+meter-electric+Selfhelp K4 Meters Electric Meter Dmarc,,18550
143,201006,170,1543640400000.0,1535774400000.0,,,,,Selfhelp K4 Meters Gas Meter Dmarc,kWh,,16,132681.0,Electric Consumption,178,14,f65eb25c8fd95ee27bdb163e3b1464e3,nyserda+0000089091+meter-gas+Selfhelp K4 Meters Gas Meter Dmarc,,18551
144,201043,172,1563328800000.0,1531774800000.0,,,,,Main Power,kWh,,16,0.16,Electric Consumption,178,14,aad4aad868702cdbeb2f37f1a8b6e325,nyserda+0000094408+meter-site+Main Power,,18559
145,201055,173,1550804400000.0,1534957200000.0,,,,,Main Power,kWh,,16,3.71,Electric Consumption,178,14,234c4d512a76accd88e2e6654e723c5d,nyserda+0000094399+meter-site+Main Power,,18563
146,201303,175,1562119200000.0,1530630000000.0,,,,,Main Power,kWh,,16,10.35,Electric Consumption,178,14,538e6a2358a6414fae676106e7aacdad,nyserda+0000094418+meter-site+Main Power,,18591
147,201323,176,1577466000000.0,1546318800000.0,,,,494061081200003 (kWh),494061081200003 (kWh),kWh,kwh,16,23.16,Electric Consumption,178,14,f1ee3a6c9d0a84f96b185f9f84d378d2,nyserda+0000090367+meter-electric+494061081200003 (kWh),,36563
148,201326,177,1568944800000.0,1537416000000.0,,,,,Main Power,kWh,,16,6.38,Electric Consumption,178,14,56b8d1f33378bc7d02c169f41840cb78,nyserda+0000108237+meter-site+Main Power,,18599
149,201363,179,1570021200000.0,1509991200000.0,,,,,Main Power,kWh,,16,12696.0,Electric Consumption,178,14,c76bb08ab4cdb57951dbe5ba19a28f42,nyserda+0000079792+Site-Sensor+Main Power,,18606
150,201368,179,1570021200000.0,1509991200000.0,,,,,Mug Froster 2Door,kWh,,16,0.0,Electric Consumption,178,14,9cd1dfa205ac35ca46828251ad9b23e3,nyserda+0000079792+meter2-mugFroster2+Mug Froster 2Door,,18607
151,201369,179,1570021200000.0,1509991200000.0,,,,,Refrig Draw Middle Left,kWh,,16,0.0,Electric Consumption,178,14,135d7d709d7543e55b0d85370d623cd9,nyserda+0000079792+meter4-refrigeratedDrawers+Refrig Draw Middle Left,,18608
152,201370,179,1570021200000.0,1509991200000.0,,,,,Refrig Draw Middle Right,kWh,,16,0.0,Electric Consumption,178,14,7df6477dbeecd378fd40af79c10d1ac2,nyserda+0000079792+meter4-refrigeratedDrawers+Refrig Draw Middle Right,,18608
153,201371,179,1570021200000.0,1509991200000.0,,,,,Walk In Cooler Meat,kWh,,16,166.0,Electric Consumption,178,14,b757c139ee1ddd4b5123e68353e66f86,nyserda+0000079792+meter5-walkInCooler-meat+Walk In Cooler Meat,,18609
154,201372,179,1570021200000.0,1509991200000.0,,,,,Walk In Cooler Produce,kWh,,16,692.0,Electric Consumption,178,14,c843e0f550fe0611446354a9a1029b98,nyserda+0000079792+meter6-walkInCooler-produce+Walk In Cooler Produce,,18610
155,201373,179,1570021200000.0,1509991200000.0,,,,,Walk in Freezer,kWh,,16,792.0,Electric Consumption,178,14,3474c0a30d3a6b110a4ab253b5aaa291,nyserda+0000079792+meter7-walkInFreezer+Walk in Freezer,,18611
156,203559,191,1562119200000.0,1530561600000.0,,,,,Main Power,kWh,,16,0.52,Electric Consumption,178,14,3ea0ebfb27267b0eb8156794bfec3d09,nyserda+0000094414+meter-site+Main Power,,18920
157,203621,194,1544418000000.0,1483247700000.0,,,,,kWh,kWh,,16,858.0,Electric Consumption,178,14,52e1cc9eaf9d16db2687c040835604f1,nyserda+0000086988+meter-site+kWh,,18933
158,204541,205,1583038740000.0,1556683200000.0,,,,,Whole Building (AcquiLite)_kWh,kWh,,16,0.35,Electric Consumption,178,14,25f50c8dc6dde63fca6d676901ba8f31,nyserda+0000114400+meter-site+Whole Building (AcquiLite)_kWh,,19050
159,204553,206,1546318800000.0,1530417600000.0,,,,,Selfhelp K3 Meters Electric Meter Dmarc,kWh,,16,113672.5,Electric Consumption,178,14,a9613be198b2f46844a8979c9e9eac80,nyserda+0000089090+meter-electric+Selfhelp K3 Meters Electric Meter Dmarc,,19060
160,204658,210,1564711200000.0,1533096000000.0,,,,,Main Power,kWh,,16,0.13,Electric Consumption,178,14,50504893d717cccc73bd8e640a233982,nyserda+0000094406+meter-site+Main Power,,19111
161,205078,217,1639180200000.0,1575954000000.0,,,,Total Electric Consumption value,Total Electric Consumption_value,,kwh,16,5757.0,Electric Consumption,178,14,4e7a8e7ccfadcf8537ac1fc75462ec25,nyserda+0000130079+Site-Virtual+Total Electric Consumption_value,,32386
162,205080,217,1639180200000.0,1575954000000.0,,,,Electric Meter 1 Consumption value,Electric Meter 1 Consumption_value,kWh,kwh,16,3690.0,Electric Consumption,178,14,404ba885a322f3734f0b7c9b4b321ba7,nyserda+0000130079+meter1-site+Electric Meter 1 Consumption_value,,32384
163,205081,217,1639180200000.0,1575954000000.0,,,,Electric Meter 2 Consumption value,Electric Meter 2 Consumption_value,kWh,kwh,16,2067.0,Electric Consumption,178,14,ba6d21d509c7d360bf6f793200845ef3,nyserda+0000130079+meter2-site+Electric Meter 2 Consumption_value,,32385
164,205155,220,1563242400000.0,1531749600000.0,,,,,Main Power,kWh,,16,1.83,Electric Consumption,178,14,218d5e71a0f2be66fe1d5ac8622c4873,nyserda+0000094407+meter-site+Main Power,,19253
165,205627,225,1562205600000.0,1530630000000.0,,,,,Main Power,kWh,,16,0.10,Electric Consumption,178,14,3a8f2bffe7b76ecff65d4b3cf7ea30e3,nyserda+0000094404+meter-site+Main Power,,19288
166,205654,226,1568944800000.0,1537416000000.0,,,,,Main Power,kWh,,16,0.0,Electric Consumption,178,14,b268111db5311340453db0ce33ac0c47,nyserda+0000108226+meter-site+Main Power,,19294
167,207778,236,1567994400000.0,1536465600000.0,,,,,Lighting Panel,kWh,,16,1.60,Electric Consumption,178,14,fecd9a0aa785a7115226e5543527c564,nyserda+0000108230+elecPanel+Lighting Panel,,19549
168,207779,236,1567994400000.0,1536465600000.0,,,,,Main Power,kWh,,16,1.60,Electric Consumption,178,14,d1d4f523001b9f5aa5468d1f97a684d6,nyserda+0000108230+meter-site+Main Power,,19550
169,208337,248,1570680000000.0,1554783300000.0,,,,,494171206620025 (kWh),kWh,,16,19.44,Electric Consumption,178,14,93e5c9fa4ea02ba441e44f286cd24f30,nyserda+0000116742+meter494171206620025+494171206620025 (kWh),,19646
170,208338,248,1570680000000.0,1554783300000.0,,,,,8508235 (kWh),kWh,,16,19.44,Electric Consumption,178,14,234ec5ac177c3c39e2e6ae6e3ad92e03,nyserda+0000116742+meter8508235+8508235 (kWh),,19647
171,208353,249,1591632000000.0,1546318800000.0,,,,471031119000011 (kWh),471031119000011 (kWh),kWh,kwh,16,16.41,Electric Consumption,178,14,48de2a9d95fe22147414dbbceac08800,nyserda+0000090366+meter471031119000011+471031119000011 (kWh),,19652
172,208354,250,1566792000000.0,1551071700000.0,,,,,491721210110000 (kWh),kWh,,16,135.36,Electric Consumption,178,14,22b4dce2decccef6d3973935281b1235,nyserda+0000089763+meter491721210110000-site+491721210110000 (kWh),,19653
173,208355,250,1566792000000.0,1551071700000.0,,,,,8939314 (kWh),kWh,,16,59.76,Electric Consumption,178,14,3e70b652f4eb11b4acf036c50efbbed4,nyserda+0000089763+meter8939314-site+8939314 (kWh),,19654
174,208356,250,1566792000000.0,1551071700000.0,,,,,8939318 (kWh),kWh,,16,75.6,Electric Consumption,178,14,9d018eb027cda283b37817cfe39a6c8b,nyserda+0000089763+meter8939318-site+8939318 (kWh),,19655
175,208465,252,1566525600000.0,1534950000000.0,,,,,Main Power,kWh,,16,1.36,Electric Consumption,178,14,e49f496f2ba04268183857ac0893a544,nyserda+0000094403+meter-site+Main Power,,19688
176,208485,253,1547613900000.0,1530417600000.0,,,,,Selfhelp K6 Meters Electric Dmarc,kWh,,16,59743.23,Electric Consumption,178,14,b3810c87738f8acbafdb2567bfdda139,nyserda+0000089094+meter-electric+Selfhelp K6 Meters Electric Dmarc,,19694
177,208486,253,1547613900000.0,1530417600000.0,,,,,Selfhelp K6 Meters Gas Meter Dmarc,kWh,,16,15729.31,Electric Consumption,178,14,d6e527426a30b7ffdaca4e1e7ef1d5af,nyserda+0000089094+meter-gas+Selfhelp K6 Meters Gas Meter Dmarc,,19695
178,210646,260,1567908000000.0,1536379200000.0,,,,,Main Power,kWh,,16,0.35,Electric Consumption,178,14,5edec444ec63dee3fa57a4f1b6b98280,nyserda+0000108227+meter-site+Main Power,,20059
179,210766,264,1574218800000.0,1542816000000.0,,,,,Main Power,kWh,,16,0.84,Electric Consumption,178,14,adc8e5137119877945322dfed533a861,nyserda+0000108229+meter-site+Main Power,,20077
180,210767,264,1574218800000.0,1542816000000.0,,,,,SiteSage Controlled Lights,kWh,,16,0.0,Electric Consumption,178,14,483b07fee1b847211ec84ebf1c978db0,nyserda+0000108229+meter-site+SiteSage Controlled Lights,,20077
181,210768,264,1574218800000.0,1542816000000.0,,,,,Non Controlled Lights,kWh,,16,0.84,Electric Consumption,178,14,0df9a62a0186035f84af90f667708f8f,nyserda+0000108229+meter-site+Non Controlled Lights,,20077
182,210781,265,1588651201000.0,1569297600000.0,,,,,Whole Building (AcquiLite),kWh,,16,11.0,Electric Consumption,178,14,81552f3946f96146505c27d446d81854,nyserda+0000095843+Site-Sensor+Whole Building (AcquiLite),,20080
183,211113,274,1568944800000.0,1537416000000.0,,,,,Main Power,kWh,,16,6.38,Electric Consumption,178,14,c03c80cb7864acdde1c2093934e73559,nyserda+0000108236+meter-site+Main Power,,20130
184,211154,275,1588218300000.0,1572321600000.0,,,,,Switchboard A Consumption_value,kWh,,16,2516.0,Electric Consumption,178,14,ebec0b1850e0b4561f10c9d698586d2e,nyserda+0000118981+meterA+Switchboard A Consumption_value,,20138
185,211155,275,1588218300000.0,1572321600000.0,,,,,Switchboard B Consumption_value,kWh,,16,5972.0,Electric Consumption,178,14,0ef1e658fa74b41347a1d149439a7ca8,nyserda+0000118981+meterB+Switchboard B Consumption_value,,20139
186,211156,275,1588218300000.0,1572321600000.0,,,,,Switchboard C Consumption_value,kWh,,16,6014.0,Electric Consumption,178,14,358c3ce9cdf784b620a044a44f35cc92,nyserda+0000118981+meterC+Switchboard C Consumption_value,,20140
187,211157,275,1588218300000.0,1572321600000.0,,,,,Switchboard D Consumption_value,kWh,,16,20038.0,Electric Consumption,178,14,642a6b081c08dcf4e90f0dda5c928725,nyserda+0000118981+meterD+Switchboard D Consumption_value,,20141
188,212120,277,1563328800000.0,1531760400000.0,,,,,Main Power,kWh,,16,1.00,Electric Consumption,178,14,029106054892d9978d7e9ee9e895c3c2,nyserda+0000094410+meter-site+Main Power,,20238
189,212704,282,1570021200000.0,1513717200000.0,,,,,Main Power,kWh,,16,22723.0,Electric Consumption,178,14,9add5a3d86358d8d50245e13e2397a8b,nyserda+0000080413+Site-Sensor+Main Power,,20271
190,212710,282,1570021200000.0,1513717200000.0,,,,,Mug Froster 1,kWh,,16,0.0,Electric Consumption,178,14,40da961af58793ae69e3362c0741c311,nyserda+0000080413+meter1-mugFrosters+Mug Froster 1,,20272
191,212711,282,1570021200000.0,1513717200000.0,,,,,Mug Froster 2,kWh,,16,0.0,Electric Consumption,178,14,02bc2e86506c53a61a6c775b69c8cdc0,nyserda+0000080413+meter1-mugFrosters+Mug Froster 2,,20272
192,212712,282,1570021200000.0,1513717200000.0,,,,,Heat Lamps 24/26,kWh,,16,0.0,Electric Consumption,178,14,a88692abd22b8725b3c26d62c2c56803,nyserda+0000080413+meter2-heatLamps+Heat Lamps 24/26,,20273
193,212713,282,1570021200000.0,1513717200000.0,,,,,Heat Lamps 38/30,kWh,,16,0.0,Electric Consumption,178,14,e73723ec033a41d6ca0e8c4b231ac4f9,nyserda+0000080413+meter2-heatLamps+Heat Lamps 38/30,,20273
194,212714,282,1570021200000.0,1513717200000.0,,,,,Ref Door 1,kWh,,16,265.0,Electric Consumption,178,14,41238809427f023f99fa335daec13a4f,nyserda+0000080413+meter4-refrigeratedDrawers+Ref Door 1,,20274
195,212715,282,1570021200000.0,1513717200000.0,,,,,Refrig Draw 15,kWh,,16,84.0,Electric Consumption,178,14,1a03a876f2b7d3c9fc9113d0921e5078,nyserda+0000080413+meter4-refrigeratedDrawers+Refrig Draw 15,,20274
196,212716,282,1570021200000.0,1513717200000.0,,,,,Refrig Draw 9,kWh,,16,162.0,Electric Consumption,178,14,0a712428902ac61333c58d4426264416,nyserda+0000080413+meter4-refrigeratedDrawers+Refrig Draw 9,,20274
197,212717,282,1570021200000.0,1513717200000.0,,,,,Walk In Cooler Meat,kWh,,16,549.0,Electric Consumption,178,14,aa9077f44123a4fd2dffa40752169ab2,nyserda+0000080413+meter5-walkInCooler-meat+Walk In Cooler Meat,,20275
198,212718,282,1570021200000.0,1513717200000.0,,,,,Walk In Cooler Produce,kWh,,16,931.0,Electric Consumption,178,14,6a4b308042d29b59a3259669912524df,nyserda+0000080413+meter6-walkInCooler-produce+Walk In Cooler Produce,,20276
199,212719,282,1570021200000.0,1513717200000.0,,,,,Walk In Freezer,kWh,,16,971.0,Electric Consumption,178,14,e278ff4649ef7a95bd4f1d45bd824204,nyserda+0000080413+meter7-walkInFreezer+Walk In Freezer,,20277
200,212872,285,1566525600000.0,1534946400000.0,,,,,Main Power,kWh,,16,1.75,Electric Consumption,178,14,b36448d2e62d36300339ce8d253ce813,nyserda+0000094400+meter-site+Main Power,,20346
201,215042,294,1568080800000.0,1536552000000.0,,,,,Lighting Zone 1 Front,kWh,,16,0.0,Electric Consumption,178,14,6286988ff012cd6948ba7cafd9696f9b,nyserda+0000108223+meter-site+Lighting Zone 1 Front,,20484
202,215043,294,1568080800000.0,1536552000000.0,,,,,Lighting Zone 2 Front,kWh,,16,0.0,Electric Consumption,178,14,30b5eee40f961ae1c1c2e912971d5d3a,nyserda+0000108223+meter-site+Lighting Zone 2 Front,,20484
203,215044,294,1568080800000.0,1536552000000.0,,,,,Lighting Zone 3 Back,kWh,,16,0.0,Electric Consumption,178,14,7296c1737e00b4f1a419921f35aad82c,nyserda+0000108223+meter-site+Lighting Zone 3 Back,,20484
204,215045,294,1568080800000.0,1536552000000.0,,,,,Lighting Zone 4 Middle,kWh,,16,0.0,Electric Consumption,178,14,aeca2681729a7d4c12bfc43dff5930ec,nyserda+0000108223+meter-site+Lighting Zone 4 Middle,,20484
205,215046,294,1568080800000.0,1536552000000.0,,,,,Main Power,kWh,,16,0.0,Electric Consumption,178,14,7a3244e610c0aaa89cdb87b9f5112155,nyserda+0000108223+meter-site+Main Power,,20484
206,215141,297,1563242400000.0,1531749600000.0,,,,,Main Power,kWh,,16,1.82,Electric Consumption,178,14,e806245ee4f6c2848e4a6f60ce9b6066,nyserda+0000094412+meter-site+Main Power,,20512
207,216705,307,1569931200000.0,1513620000000.0,,,,,Main Power,kWh,,16,11204.0,Electric Consumption,178,14,0bcd5722d94a1887e5ba5643fcf92d99,nyserda+0000080412+Site-Sensor+Main Power,,20842
208,216721,307,1569931200000.0,1513620000000.0,,,,,Heat Lamps 1,kWh,,16,0.0,Electric Consumption,178,14,1b370692602e926f4009526f46381d6b,nyserda+0000080412+meter2-heatLamps+Heat Lamps 1,,20844
209,216722,307,1569931200000.0,1513620000000.0,,,,,Heat Lamps 2,kWh,,16,0.0,Electric Consumption,178,14,fd12c2ba4571cf41b7fd7c03af0dbb03,nyserda+0000080412+meter2-heatLamps+Heat Lamps 2,,20844
210,216723,307,1569931200000.0,1513620000000.0,,,,,Heat Lamps 3,kWh,,16,0.0,Electric Consumption,178,14,bbed109a9450e154b976fd44877e4dc4,nyserda+0000080412+meter2-heatLamps+Heat Lamps 3,,20844
211,216724,307,1569931200000.0,1513620000000.0,,,,,Heat Lamps 4,kWh,,16,0.0,Electric Consumption,178,14,e7911e84b2f485c03ff5fdf9f57907e9,nyserda+0000080412+meter2-heatLamps+Heat Lamps 4,,20844
212,216725,307,1569931200000.0,1513620000000.0,,,,,Refrigerated Drawers 1,kWh,,16,0.0,Electric Consumption,178,14,9578cc77b074d541595ba5333b3cfc0b,nyserda+0000080412+meter4-refrigeratedDrawers+Refrigerated Drawers 1,,20845
213,216726,307,1569931200000.0,1513620000000.0,,,,,Refrigerated Drawers 2,kWh,,16,0.0,Electric Consumption,178,14,eb95bfc8a429ab1afd8424de336baf5e,nyserda+0000080412+meter4-refrigeratedDrawers+Refrigerated Drawers 2,,20845
214,216727,307,1569931200000.0,1513620000000.0,,,,,Meat Room,kWh,,16,371.0,Electric Consumption,178,14,3b92d7803f1db7b77253612e2bf17a25,nyserda+0000080412+meter5-walkInCooler-meat+Meat Room,,20846
215,216728,307,1569931200000.0,1513620000000.0,,,,,Production WI,kWh,,16,606.0,Electric Consumption,178,14,133359c12e8c341412bb874d466ed996,nyserda+0000080412+meter6-walkInCooler-produce+Production WI,,20847
216,216729,307,1569931200000.0,1513620000000.0,,,,,WI Freezer,kWh,,16,1963.0,Electric Consumption,178,14,544c8f8f174c9a347760cc7043a9d105,nyserda+0000080412+meter7-walkInFreezer+WI Freezer,,20848
217,217094,316,1553220000000.0,1490209200000.0,,,,,Aquarium 1,kWh,,16,0.03,Electric Consumption,178,14,e9c0d9c85ec90f40e82d815ab5f97f2f,nyserda+0000108232+meter-aquarium1+Aquarium 1,,20909
218,217095,316,1553220000000.0,1490209200000.0,,,,,Aquarium 2,kWh,,16,0.81,Electric Consumption,178,14,5c5cb63a1dcecdf85bd03f36ef6e4e15,nyserda+0000108232+meter-aquarium2+Aquarium 2,,20910
219,217096,316,1553220000000.0,1490209200000.0,,,,,Aquarium 3,kWh,,16,0.0,Electric Consumption,178,14,d370913dc0c478b490f784ce67ebdaa3,nyserda+0000108232+meter-aquarium3+Aquarium 3,,20911
220,217097,316,1553220000000.0,1490209200000.0,,,,,Aquarium 4,kWh,,16,0.0,Electric Consumption,178,14,04906faf6f9261ca833eba65219a22f5,nyserda+0000108232+meter-aquarium4+Aquarium 4,,20912
221,217098,316,1553220000000.0,1490209200000.0,,,,,Aquarium Receptacle,kWh,,16,0.66,Electric Consumption,178,14,db45062b62da2f01e63a7679b510076e,nyserda+0000108232+meter-aquariumReceptable+Aquarium Receptacle,,20913
